
MO     1 1S1/2 1.54970000E-01 8.00002517E+01 2.40097281E+02 0.00000000E-01 0
MO     1 1S1/2 4.64330000E-01 2.67000603E+01 5.14472654E+03 0.00000000E-01 0
MO     1 1S1/2 1.39300000E+00 8.89995621E+00 0.00000000E-01 0.00000000E-01 0
MO     1 1S1/2 4.13250000E+00 3.00003364E+00 0.00000000E-01 0.00000000E-01 0
MO     1 1S1/2 1.23976390E+01 1.00000000E+00 0.00000000E-01 0.00000000E-01 0
MO     1 1S1/2 2.90794373E-02 4.26336963E+02 1.73783223E+00 1.99994998E+01 0
MO     1 1S1/2 1.43050850E-01 8.66659583E+01 1.90097045E+02 1.99994998E+01 0
MO     1 1S1/2 3.09948727E-01 3.99989995E+01 1.72238545E+03 1.99994998E+01 0
MO     1 1S1/2 4.76846605E-01 2.59992184E+01 5.51871202E+03 1.99994998E+01 0
MO     1 1S1/2 5.90818017E-01 2.09838540E+01 9.62755342E+03 1.99994998E+01 0
MO     1 1S1/2 6.19278176E-01 2.00194993E+01 1.10050036E+04 0.00000000E-01 0
MO     2 2S1/2 1.54970000E-01 8.00002517E+01 2.23213327E+01 0.00000000E-01 0
MO     2 2S1/2 4.64330000E-01 2.67000603E+01 4.21095985E+02 0.00000000E-01 0
MO     2 2S1/2 1.39300000E+00 8.89995621E+00 5.49091099E+03 0.00000000E-01 0
MO     2 2S1/2 4.13250000E+00 3.00003364E+00 4.24201585E+04 0.00000000E-01 0
MO     2 2S1/2 1.23976390E+01 1.00000000E+00 0.00000000E-01 0.00000000E-01 0
MO     2 2S1/2 2.02957321E-01 6.10849558E+01 4.73239059E+01 2.86549998E+00 0
MO     2 2S1/2 9.98410560E-01 1.24173757E+01 2.63903883E+03 2.86549998E+00 0
MO     2 2S1/2 2.16325931E+00 5.73099996E+00 1.34884755E+04 2.86549998E+00 0
MO     2 2S1/2 3.32810805E+00 3.72513116E+00 2.97475305E+04 2.86549998E+00 0
MO     2 2S1/2 4.12356129E+00 3.00653686E+00 4.23039954E+04 2.86549998E+00 0
MO     2 2S1/2 4.32219642E+00 2.86836548E+00 4.60963030E+04 0.00000000E-01 0
MO     3 2P1/2 1.54970000E-01 8.00002517E+01 2.30739415E+00 0.00000000E-01 0
MO     3 2P1/2 4.64330000E-01 2.67000603E+01 1.01003835E+02 0.00000000E-01 0
MO     3 2P1/2 1.39300000E+00 8.89995621E+00 3.47632927E+03 0.00000000E-01 0
MO     3 2P1/2 4.13250000E+00 3.00003364E+00 7.70401804E+04 0.00000000E-01 0
MO     3 2P1/2 1.23976390E+01 1.00000000E+00 0.00000000E-01 0.00000000E-01 0
MO     3 2P1/2 2.21543633E-01 5.59602585E+01 8.02373546E+00 2.62510004E+00 0
MO     3 2P1/2 1.08984244E+00 1.13756250E+01 1.62474287E+03 2.62510004E+00 0
MO     3 2P1/2 2.36136506E+00 5.25020007E+00 1.66281777E+04 2.62510004E+00 0
MO     3 2P1/2 3.63288767E+00 3.41261281E+00 5.47108382E+04 2.62510004E+00 0
MO     3 2P1/2 4.50118648E+00 2.75430468E+00 9.57664271E+04 2.62510004E+00 0
MO     3 2P1/2 4.71801210E+00 2.62772514E+00 1.09727059E+05 0.00000000E-01 0
MO     4 2P3/2 1.54970000E-01 8.00002517E+01 3.20123349E+00 0.00000000E-01 0
MO     4 2P3/2 4.64330000E-01 2.67000603E+01 1.62969807E+02 0.00000000E-01 0
MO     4 2P3/2 1.39300000E+00 8.89995621E+00 6.08230261E+03 0.00000000E-01 0
MO     4 2P3/2 4.13250000E+00 3.00003364E+00 1.44061478E+05 0.00000000E-01 0
MO     4 2P3/2 1.23976390E+01 1.00000000E+00 0.00000000E-01 0.00000000E-01 0
MO     4 2P3/2 2.30765098E-01 5.37240644E+01 1.37183261E+01 2.52020000E+00 0
MO     4 2P3/2 1.13520571E+00 1.09210506E+01 3.18879071E+03 2.52020000E+00 0
MO     4 2P3/2 2.45965380E+00 5.04040000E+00 3.38270747E+04 2.52020000E+00 0
MO     4 2P3/2 3.78410188E+00 3.27624345E+00 1.13491215E+05 2.52020000E+00 0
MO     4 2P3/2 4.68854250E+00 2.64424158E+00 2.00842766E+05 2.52020000E+00 0
MO     4 2P3/2 4.91439320E+00 2.52272020E+00 2.31035060E+05 0.00000000E-01 0
MO     5 3S1/2 1.54970000E-01 8.00002517E+01 3.95829900E+00 0.00000000E-01 0
MO     5 3S1/2 4.64330000E-01 2.67000603E+01 7.33244256E+01 0.00000000E-01 0
MO     5 3S1/2 1.39300000E+00 8.89995621E+00 9.77726726E+02 0.00000000E-01 0
MO     5 3S1/2 4.13250000E+00 3.00003364E+00 9.01790913E+03 0.00000000E-01 0
MO     5 3S1/2 1.23976390E+01 1.00000000E+00 5.79763343E+04 0.00000000E-01 0
MO     5 3S1/2 5.40659742E-02 2.29305754E+02 1.99403414E-01 5.04599999E-01 2
MO     5 3S1/2 1.30837706E+00 9.47558575E+00 8.51258488E+02 5.04599999E-01 2
MO     5 3S1/2 6.14231026E+00 2.01840000E+00 1.85281849E+04 5.04599999E-01 2
MO     5 3S1/2 1.45381593E+01 8.52765383E-01 7.27797741E+04 5.04599999E-01 2
MO     5 3S1/2 2.23182170E+01 5.55494150E-01 1.21042605E+05 5.04599999E-01 2
MO     6 3P1/2 1.54970000E-01 8.00002517E+01 4.22186020E-01 0.00000000E-01 0
MO     6 3P1/2 4.64330000E-01 2.67000603E+01 1.71760153E+01 0.00000000E-01 0
MO     6 3P1/2 1.39300000E+00 8.89995621E+00 5.15355123E+02 0.00000000E-01 0
MO     6 3P1/2 4.13250000E+00 3.00003364E+00 9.10208632E+03 0.00000000E-01 0
MO     6 3P1/2 1.23976390E+01 1.00000000E+00 7.98677766E+04 0.00000000E-01 0
MO     6 3P1/2 6.65894334E-02 1.86180275E+02 2.24268171E-02 4.09699995E-01 2
MO     6 3P1/2 1.61144025E+00 7.69351456E+00 7.82378517E+02 4.09699995E-01 2
MO     6 3P1/2 7.56507148E+00 1.63879998E+00 3.35362385E+04 4.09699995E-01 2
MO     6 3P1/2 1.79056755E+01 6.92385997E-01 1.30016237E+05 4.09699995E-01 2
MO     6 3P1/2 2.74878507E+01 4.51022495E-01 1.76863465E+05 4.09699995E-01 2
MO     7 3P3/2 1.54970000E-01 8.00002517E+01 5.88181049E-01 0.00000000E-01 0
MO     7 3P3/2 4.64330000E-01 2.67000603E+01 2.78265149E+01 0.00000000E-01 0
MO     7 3P3/2 1.39300000E+00 8.89995621E+00 9.05909941E+02 0.00000000E-01 0
MO     7 3P3/2 4.13250000E+00 3.00003364E+00 1.70328392E+04 0.00000000E-01 0
MO     7 3P3/2 1.23976390E+01 1.00000000E+00 1.61457936E+05 0.00000000E-01 0
MO     7 3P3/2 6.95429277E-02 1.78273182E+02 3.00960638E-02 3.92300000E-01 2
MO     7 3P3/2 1.68291374E+00 7.36677031E+00 1.57245979E+03 3.92300000E-01 2
MO     7 3P3/2 7.90061114E+00 1.56920000E+00 7.10616839E+04 3.92300000E-01 2
MO     7 3P3/2 1.86998603E+01 6.62980302E-01 2.89479804E+05 3.92300000E-01 2
MO     7 3P3/2 2.87070413E+01 4.31867530E-01 4.17790561E+05 3.92300000E-01 2
MO     8 3D3/2 1.54970000E-01 8.00002517E+01 7.22520204E-03 0.00000000E-01 0
MO     8 3D3/2 4.64330000E-01 2.67000603E+01 9.25236975E-01 0.00000000E-01 0
MO     8 3D3/2 1.39300000E+00 8.89995621E+00 8.74035827E+01 0.00000000E-01 0
MO     8 3D3/2 4.13250000E+00 3.00003364E+00 5.06571121E+03 0.00000000E-01 0
MO     8 3D3/2 1.23976390E+01 1.00000000E+00 1.62128092E+05 0.00000000E-01 0
MO     8 3D3/2 1.18461529E-01 1.04655402E+02 2.09284089E-03 2.30300003E-01 2
MO     8 3D3/2 2.86672624E+00 4.32466792E+00 1.37298068E+03 2.30300003E-01 2
MO     8 3D3/2 1.34581403E+01 9.21200013E-01 2.03375186E+05 2.30300003E-01 2
MO     8 3D3/2 3.18539083E+01 3.89203073E-01 1.40653101E+06 2.30300003E-01 2
MO     8 3D3/2 4.89004435E+01 2.53528151E-01 6.14487562E+05 2.30300003E-01 2
MO     9 3D5/2 1.54970000E-01 8.00002517E+01 5.76911494E-03 0.00000000E-01 0
MO     9 3D5/2 4.64330000E-01 2.67000603E+01 1.01592948E+00 0.00000000E-01 0
MO     9 3D5/2 1.39300000E+00 8.89995621E+00 1.14130438E+02 0.00000000E-01 0
MO     9 3D5/2 4.13250000E+00 3.00003364E+00 7.12885326E+03 0.00000000E-01 0
MO     9 3D5/2 1.23976390E+01 1.00000000E+00 2.35719227E+05 0.00000000E-01 0
MO     9 3D5/2 1.20183660E-01 1.03155778E+02 1.65661751E-03 2.26999997E-01 2
MO     9 3D5/2 2.90840119E+00 4.26269906E+00 2.00151584E+03 2.26999997E-01 2
MO     9 3D5/2 1.36537876E+01 9.07999989E-01 3.08182711E+05 2.26999997E-01 2
MO     9 3D5/2 3.23169836E+01 3.83626120E-01 2.14540300E+06 2.26999997E-01 2
MO     9 3D5/2 4.96113323E+01 2.49895305E-01 9.14660397E+05 2.26999997E-01 2
MO    10 4S1/2 1.54970000E-01 8.00002517E+01 7.03809342E-01 0.00000000E-01 0
MO    10 4S1/2 4.64330000E-01 2.67000603E+01 1.26618960E+01 0.00000000E-01 0
MO    10 4S1/2 1.39300000E+00 8.89995621E+00 1.67027220E+02 0.00000000E-01 0
MO    10 4S1/2 4.13250000E+00 3.00003364E+00 1.57899631E+03 0.00000000E-01 0
MO    10 4S1/2 1.23976390E+01 1.00000000E+00 1.15355350E+04 0.00000000E-01 0
MO    10 4S1/2 4.41451307E-01 2.80838199E+01 1.11804587E+01 6.17999995E-02 2
MO    10 4S1/2 1.06829622E+01 1.16050574E+00 8.92943942E+03 6.17999995E-02 2
MO    10 4S1/2 5.01522617E+01 2.47199998E-01 9.69232148E+04 6.17999995E-02 2
MO    10 4S1/2 1.18704777E+02 1.04440944E-01 1.96239874E+05 6.17999995E-02 2
MO    10 4S1/2 1.82229326E+02 6.80331714E-02 1.65727774E+05 6.17999995E-02 2
MO    11 4P1/2 1.54970000E-01 8.00002517E+01 6.56774041E-02 0.00000000E-01 0
MO    11 4P1/2 4.64330000E-01 2.67000603E+01 2.54781109E+00 0.00000000E-01 0
MO    11 4P1/2 1.39300000E+00 8.89995621E+00 7.36351418E+01 0.00000000E-01 0
MO    11 4P1/2 4.13250000E+00 3.00003364E+00 1.27504836E+03 0.00000000E-01 0
MO    11 4P1/2 1.23976390E+01 1.00000000E+00 1.21514617E+04 0.00000000E-01 0
MO    11 4P1/2 7.83956623E-01 1.58141900E+01 1.32324368E+01 3.48000001E-02 2
MO    11 4P1/2 1.89714672E+01 6.53488675E-01 2.45097180E+04 3.48000001E-02 2
MO    11 4P1/2 8.90634984E+01 1.39200000E-01 1.07404370E+05 3.48000001E-02 2
MO    11 4P1/2 2.10803309E+02 5.88114059E-02 5.47929942E+05 3.48000001E-02 2
MO    11 4P1/2 3.23614146E+02 3.83099415E-02 3.13645239E+06 3.48000001E-02 2
MO    12 4P3/2 1.54970000E-01 8.00002517E+01 9.10111115E-02 0.00000000E-01 0
MO    12 4P3/2 4.64330000E-01 2.67000603E+01 4.10334726E+00 0.00000000E-01 0
MO    12 4P3/2 1.39300000E+00 8.89995621E+00 1.28648582E+02 0.00000000E-01 0
MO    12 4P3/2 4.13250000E+00 3.00003364E+00 2.36761402E+03 0.00000000E-01 0
MO    12 4P3/2 1.23976390E+01 1.00000000E+00 2.39643632E+04 0.00000000E-01 0
MO    12 4P3/2 7.83956623E-01 1.58141900E+01 2.22596336E+01 3.48000001E-02 2
MO    12 4P3/2 1.89714672E+01 6.53488675E-01 4.96707534E+04 3.48000001E-02 2
MO    12 4P3/2 8.90634984E+01 1.39200000E-01 2.51517372E+05 3.48000001E-02 2
MO    12 4P3/2 2.10803309E+02 5.88114059E-02 9.85744346E+05 3.48000001E-02 2
MO    12 4P3/2 3.23614146E+02 3.83099415E-02 6.02743330E+06 3.48000001E-02 2
MO    13 4D3/2 1.54970000E-01 8.00002517E+01 6.14812593E-04 0.00000000E-01 0
MO    13 4D3/2 4.64330000E-01 2.67000603E+01 6.71459693E-02 0.00000000E-01 0
MO    13 4D3/2 1.39300000E+00 8.89995621E+00 5.73747128E+00 0.00000000E-01 0
MO    13 4D3/2 4.13250000E+00 3.00003364E+00 3.08015330E+02 0.00000000E-01 0
MO    13 4D3/2 1.23976390E+01 1.00000000E+00 8.57178984E+03 0.00000000E-01 0
MO    13 4D3/2 1.51564943E+01 8.17975369E-01 1.43486229E+04 1.80000006E-03 2
MO    13 4D3/2 3.66781690E+02 3.38011394E-02 7.81426608E+06 1.80000006E-03 2
MO    13 4D3/2 1.72189425E+03 7.20000022E-03 2.57200284E+07 1.80000006E-03 2
MO    13 4D3/2 4.07553053E+03 3.04196936E-03 3.33482073E+07 1.80000006E-03 2
MO    13 4D3/2 6.25653997E+03 1.98154876E-03 3.68589404E+07 1.80000006E-03 2
MO    14 4D5/2 1.54970000E-01 8.00002517E+01 8.01774570E-05 0.00000000E-01 0
MO    14 4D5/2 4.64330000E-01 2.67000603E+01 1.20512046E-02 0.00000000E-01 0
MO    14 4D5/2 1.39300000E+00 8.89995621E+00 1.22094846E+00 0.00000000E-01 0
MO    14 4D5/2 4.13250000E+00 3.00003364E+00 7.06675675E+01 0.00000000E-01 0
MO    14 4D5/2 1.23976390E+01 1.00000000E+00 2.03277788E+03 0.00000000E-01 0
MO    14 4D5/2 1.51564943E+01 8.17975369E-01 3.41711520E+03 1.80000006E-03 2
MO    14 4D5/2 3.66781690E+02 3.38011394E-02 1.86787180E+06 1.80000006E-03 2
MO    14 4D5/2 1.72189425E+03 7.20000022E-03 6.51420522E+06 1.80000006E-03 2
MO    14 4D5/2 4.07553053E+03 3.04196936E-03 8.73878949E+06 1.80000006E-03 2
MO    14 4D5/2 6.25653997E+03 1.98154876E-03 9.79936388E+06 1.80000006E-03 2
