 E  F1  F2  F2/F1
   100.  0.1542680E+02  0.2009987E+01  0.1302919E+00
   102.  0.1532685E+02  0.2000830E+01  0.1305441E+00
   104.  0.1524722E+02  0.1991891E+01  0.1306396E+00
   107.  0.1513311E+02  0.1978871E+01  0.1307643E+00
   110.  0.1502509E+02  0.1966293E+01  0.1308673E+00
   112.  0.1495075E+02  0.1958140E+01  0.1309727E+00
   115.  0.1483828E+02  0.1957086E+01  0.1318944E+00
   118.  0.1473945E+02  0.1977639E+01  0.1341732E+00
   121.  0.1465405E+02  0.1997883E+01  0.1363366E+00
   124.  0.1457229E+02  0.2017832E+01  0.1384705E+00
   127.  0.1449747E+02  0.2037496E+01  0.1405415E+00
   130.  0.1442650E+02  0.2056886E+01  0.1425769E+00
   133.  0.1435378E+02  0.2076011E+01  0.1446317E+00
   136.  0.1427735E+02  0.2094882E+01  0.1467276E+00
   140.  0.1418346E+02  0.2119662E+01  0.1494461E+00
   143.  0.1411524E+02  0.2137972E+01  0.1514656E+00
   147.  0.1402026E+02  0.2162034E+01  0.1542078E+00
   150.  0.1394897E+02  0.2179826E+01  0.1562715E+00
   154.  0.1385147E+02  0.2197266E+01  0.1586306E+00
   158.  0.1374492E+02  0.2212421E+01  0.1609629E+00
   162.  0.1362809E+02  0.2227298E+01  0.1634344E+00
   166.  0.1350436E+02  0.2241909E+01  0.1660137E+00
   170.  0.1337298E+02  0.2256263E+01  0.1687181E+00
   174.  0.1322488E+02  0.2277910E+01  0.1722443E+00
   178.  0.1307135E+02  0.2306812E+01  0.1764784E+00
   182.  0.1291350E+02  0.2335426E+01  0.1808515E+00
   187.  0.1269984E+02  0.2370802E+01  0.1866798E+00
   191.  0.1251263E+02  0.2398801E+01  0.1917105E+00
   196.  0.1225458E+02  0.2428540E+01  0.1981742E+00
   201.  0.1196222E+02  0.2454629E+01  0.2051984E+00
   206.  0.1160325E+02  0.2480346E+01  0.2137630E+00
   211.  0.1111176E+02  0.2505707E+01  0.2255006E+00
   216.  0.1058980E+02  0.2772739E+01  0.2618310E+00
   221.  0.1010522E+02  0.3131009E+01  0.3098409E+00
   227.  0.9604751E+01  0.3609615E+01  0.3758156E+00
   232.  0.9213502E+01  0.4052348E+01  0.4398271E+00
   238.  0.8769213E+01  0.4640783E+01  0.5292132E+00
   244.  0.8361738E+01  0.5296750E+01  0.6334508E+00
   250.  0.8006248E+01  0.6026052E+01  0.7526686E+00
   256.  0.7700167E+01  0.6834830E+01  0.8876211E+00
   262.  0.7443829E+01  0.7729567E+01  0.1038386E+01
   269.  0.7327769E+01  0.8891239E+01  0.1213362E+01
   275.  0.7432908E+01  0.9996226E+01  0.1344861E+01
   282.  0.7769929E+01  0.1106788E+02  0.1424450E+01
   289.  0.8140941E+01  0.1207200E+02  0.1482875E+01
   296.  0.8754707E+01  0.1313988E+02  0.1500893E+01
   303.  0.9537955E+01  0.1415194E+02  0.1483749E+01
   311.  0.1057131E+02  0.1450501E+02  0.1372111E+01
   318.  0.1117048E+02  0.1481355E+02  0.1326134E+01
   326.  0.1176519E+02  0.1516571E+02  0.1289032E+01
   334.  0.1231630E+02  0.1551740E+02  0.1259908E+01
   342.  0.1284838E+02  0.1586864E+02  0.1235070E+01
   351.  0.1341508E+02  0.1626325E+02  0.1212311E+01
   359.  0.1392600E+02  0.1661354E+02  0.1192988E+01
   368.  0.1451552E+02  0.1700712E+02  0.1171651E+01
   377.  0.1513864E+02  0.1740018E+02  0.1149388E+01
   386.  0.1588794E+02  0.1779273E+02  0.1119889E+01
   396.  0.1680964E+02  0.1803906E+02  0.1073137E+01
   406.  0.1759192E+02  0.1800204E+02  0.1023313E+01
   415.  0.1812015E+02  0.1796956E+02  0.9916893E+00
   426.  0.1869680E+02  0.1793089E+02  0.9590350E+00
   436.  0.1914656E+02  0.1789665E+02  0.9347191E+00
   447.  0.1952012E+02  0.1785996E+02  0.9149517E+00
   458.  0.1979286E+02  0.1802656E+02  0.9107606E+00
   469.  0.2015624E+02  0.1836057E+02  0.9109128E+00
   480.  0.2060960E+02  0.1869282E+02  0.9069957E+00
   492.  0.2122609E+02  0.1905330E+02  0.8976359E+00
   504.  0.2192067E+02  0.1941181E+02  0.8855481E+00
   516.  0.2277679E+02  0.1976838E+02  0.8679175E+00
   529.  0.2395205E+02  0.1993036E+02  0.8320945E+00
   542.  0.2489455E+02  0.1960066E+02  0.7873472E+00
   555.  0.2570727E+02  0.1928402E+02  0.7501388E+00
   569.  0.2640310E+02  0.1895674E+02  0.7179741E+00
   583.  0.2701146E+02  0.1864277E+02  0.6901798E+00
   597.  0.2755766E+02  0.1834126E+02  0.6655592E+00
   612.  0.2810218E+02  0.1803118E+02  0.6416291E+00
   627.  0.2860545E+02  0.1773366E+02  0.6199397E+00
   642.  0.2906397E+02  0.1744791E+02  0.6003279E+00
   658.  0.2951012E+02  0.1715527E+02  0.5813351E+00
   674.  0.2994630E+02  0.1687440E+02  0.5634885E+00
   690.  0.3034495E+02  0.1660455E+02  0.5471933E+00
   707.  0.3074673E+02  0.1632917E+02  0.5310864E+00
   725.  0.3116582E+02  0.1604951E+02  0.5149716E+00
   742.  0.3154641E+02  0.1579595E+02  0.5007209E+00
   760.  0.3196405E+02  0.1553792E+02  0.4861061E+00
   779.  0.3241854E+02  0.1525723E+02  0.4706329E+00
   798.  0.3285426E+02  0.1483710E+02  0.4516037E+00
   818.  0.3320724E+02  0.1441758E+02  0.4341697E+00
   838.  0.3350443E+02  0.1401963E+02  0.4184410E+00
   858.  0.3378617E+02  0.1363873E+02  0.4036777E+00
   879.  0.3402189E+02  0.1325279E+02  0.3895372E+00
   901.  0.3424538E+02  0.1286954E+02  0.3758037E+00
   923.  0.3445101E+02  0.1250622E+02  0.3630146E+00
   945.  0.3463148E+02  0.1215460E+02  0.3509698E+00
   968.  0.3479877E+02  0.1180288E+02  0.3391753E+00
   992.  0.3495396E+02  0.1145513E+02  0.3277206E+00
  1016.  0.3510056E+02  0.1112369E+02  0.3169093E+00
  1041.  0.3523715E+02  0.1078788E+02  0.3061508E+00
  1067.  0.3534374E+02  0.1044575E+02  0.2955473E+00
  1093.  0.3543524E+02  0.1012232E+02  0.2856570E+00
  1119.  0.3551452E+02  0.9816163E+01  0.2763986E+00
  1147.  0.3558456E+02  0.9504289E+01  0.2670902E+00
  1175.  0.3565295E+02  0.9209490E+01  0.2583093E+00
  1204.  0.3569305E+02  0.8920774E+01  0.2499303E+00
  1233.  0.3573660E+02  0.8647661E+01  0.2419833E+00
  1263.  0.3576953E+02  0.8377080E+01  0.2341960E+00
  1294.  0.3578850E+02  0.8105766E+01  0.2264908E+00
  1326.  0.3579778E+02  0.7841321E+01  0.2190449E+00
  1358.  0.3579708E+02  0.7591503E+01  0.2120705E+00
  1392.  0.3578593E+02  0.7340844E+01  0.2051322E+00
  1426.  0.3576894E+02  0.7104218E+01  0.1986141E+00
  1460.  0.3574587E+02  0.6880528E+01  0.1924846E+00
  1496.  0.3571137E+02  0.6653869E+01  0.1863236E+00
  1533.  0.3566435E+02  0.6426081E+01  0.1801822E+00
  1570.  0.3560810E+02  0.6211247E+01  0.1744335E+00
  1609.  0.3553988E+02  0.5997710E+01  0.1687600E+00
  1648.  0.3545770E+02  0.5796368E+01  0.1634727E+00
  1688.  0.3536505E+02  0.5601527E+01  0.1583916E+00
  1730.  0.3526261E+02  0.5408642E+01  0.1533818E+00
  1772.  0.3514408E+02  0.5223485E+01  0.1486306E+00
  1815.  0.3500664E+02  0.5043738E+01  0.1440795E+00
  1860.  0.3485048E+02  0.4866521E+01  0.1396400E+00
  1905.  0.3467947E+02  0.4699544E+01  0.1355137E+00
  1952.  0.3445995E+02  0.4535204E+01  0.1316080E+00
  2000.  0.3423575E+02  0.4377120E+01  0.1278523E+00
  2050.  0.3399642E+02  0.4221063E+01  0.1241620E+00
  2100.  0.3369638E+02  0.4073468E+01  0.1208874E+00
  2150.  0.3335213E+02  0.3933994E+01  0.1179533E+00
  2200.  0.3295173E+02  0.3802043E+01  0.1153822E+00
  2250.  0.3247683E+02  0.3677070E+01  0.1132213E+00
  2300.  0.3189835E+02  0.3558578E+01  0.1115599E+00
  2350.  0.3116554E+02  0.3446116E+01  0.1105746E+00
  2400.  0.3017538E+02  0.3339270E+01  0.1106621E+00
  2450.  0.2866316E+02  0.3237659E+01  0.1129554E+00
  2500.  0.2532657E+02  0.3140938E+01  0.1240175E+00
  2550.  0.2584483E+02  0.1101654E+02  0.4262570E+00
  2600.  0.2724876E+02  0.1071147E+02  0.3930993E+00
  2650.  0.2868231E+02  0.1431109E+02  0.4989518E+00
  2700.  0.3095898E+02  0.1394226E+02  0.4503462E+00
  2750.  0.3219364E+02  0.1358945E+02  0.4221160E+00
  2800.  0.3294551E+02  0.1325169E+02  0.4022304E+00
  2850.  0.3303997E+02  0.1292809E+02  0.3912864E+00
  2900.  0.3414272E+02  0.1434275E+02  0.4200822E+00
  2950.  0.3526717E+02  0.1400602E+02  0.3971405E+00
  3000.  0.3605445E+02  0.1367948E+02  0.3794116E+00
  3050.  0.3669001E+02  0.1336289E+02  0.3642106E+00
  3100.  0.3722826E+02  0.1305597E+02  0.3507005E+00
  3150.  0.3769529E+02  0.1275845E+02  0.3384627E+00
  3200.  0.3810680E+02  0.1247005E+02  0.3272395E+00
  3250.  0.3847306E+02  0.1219047E+02  0.3168573E+00
  3300.  0.3880162E+02  0.1191946E+02  0.3071897E+00
  3350.  0.3909816E+02  0.1165672E+02  0.2981399E+00
  3400.  0.3936697E+02  0.1140199E+02  0.2896334E+00
  3450.  0.3961166E+02  0.1115499E+02  0.2816088E+00
  3500.  0.3983504E+02  0.1091546E+02  0.2740165E+00
  3550.  0.4003959E+02  0.1068316E+02  0.2668149E+00
  3600.  0.4022729E+02  0.1045782E+02  0.2599683E+00
  3650.  0.4039988E+02  0.1023920E+02  0.2534463E+00
  3700.  0.4055889E+02  0.1002707E+02  0.2472225E+00
  3750.  0.4070552E+02  0.9821206E+01  0.2412745E+00
  3800.  0.4084098E+02  0.9621385E+01  0.2355816E+00
  3850.  0.4096626E+02  0.9427393E+01  0.2301258E+00
  3900.  0.4108220E+02  0.9239026E+01  0.2248912E+00
  3950.  0.4118962E+02  0.9056085E+01  0.2198633E+00
  4000.  0.4128921E+02  0.8878381E+01  0.2150291E+00
  4050.  0.4138158E+02  0.8705727E+01  0.2103769E+00
  4100.  0.4146732E+02  0.8537951E+01  0.2058959E+00
  4150.  0.4154694E+02  0.8374880E+01  0.2015764E+00
  4200.  0.4162088E+02  0.8216348E+01  0.1974093E+00
  4250.  0.4168957E+02  0.8062202E+01  0.1933866E+00
  4300.  0.4175340E+02  0.7912285E+01  0.1895004E+00
  4350.  0.4181271E+02  0.7766459E+01  0.1857440E+00
  4400.  0.4186782E+02  0.7624578E+01  0.1821107E+00
  4450.  0.4191903E+02  0.7486507E+01  0.1785945E+00
  4500.  0.4196659E+02  0.7352119E+01  0.1751898E+00
  4550.  0.4201077E+02  0.7221290E+01  0.1718914E+00
  4600.  0.4205178E+02  0.7093901E+01  0.1686944E+00
  4650.  0.4208982E+02  0.6969831E+01  0.1655942E+00
  4700.  0.4212511E+02  0.6848977E+01  0.1625865E+00
  4750.  0.4215782E+02  0.6731228E+01  0.1596674E+00
  4800.  0.4218810E+02  0.6616486E+01  0.1568330E+00
  4850.  0.4221611E+02  0.6504646E+01  0.1540797E+00
  4900.  0.4224200E+02  0.6395621E+01  0.1514043E+00
  4950.  0.4226590E+02  0.6289316E+01  0.1488036E+00
  5000.  0.4228793E+02  0.6185644E+01  0.1462745E+00
  5050.  0.4230820E+02  0.6084520E+01  0.1438142E+00
  5100.  0.4232684E+02  0.5985868E+01  0.1414202E+00
  5150.  0.4234391E+02  0.5889602E+01  0.1390897E+00
  5200.  0.4235954E+02  0.5795652E+01  0.1368205E+00
  5250.  0.4237379E+02  0.5703948E+01  0.1346103E+00
  5300.  0.4238675E+02  0.5614416E+01  0.1324569E+00
  5350.  0.4239851E+02  0.5526991E+01  0.1303582E+00
  5400.  0.4240911E+02  0.5441607E+01  0.1283122E+00
  5450.  0.4241865E+02  0.5358207E+01  0.1263172E+00
  5500.  0.4242717E+02  0.5276726E+01  0.1243714E+00
  5550.  0.4243473E+02  0.5197106E+01  0.1224730E+00
  5600.  0.4244139E+02  0.5119297E+01  0.1206204E+00
  5650.  0.4244720E+02  0.5043239E+01  0.1188120E+00
  5700.  0.4245224E+02  0.4968884E+01  0.1170465E+00
  5750.  0.4245649E+02  0.4896182E+01  0.1153223E+00
  5800.  0.4246004E+02  0.4825082E+01  0.1136382E+00
  5850.  0.4246292E+02  0.4755544E+01  0.1119929E+00
  5900.  0.4246516E+02  0.4687517E+01  0.1103850E+00
  5950.  0.4246680E+02  0.4620960E+01  0.1088135E+00
  6000.  0.4246789E+02  0.4555830E+01  0.1072771E+00
  6050.  0.4246843E+02  0.4492091E+01  0.1057748E+00
  6100.  0.4246848E+02  0.4429699E+01  0.1043056E+00
  6150.  0.4246804E+02  0.4368620E+01  0.1028684E+00
  6200.  0.4246716E+02  0.4308817E+01  0.1014623E+00
  6250.  0.4246585E+02  0.4250255E+01  0.1000864E+00
  6300.  0.4246415E+02  0.4192897E+01  0.9873971E-01
  6350.  0.4246206E+02  0.4136715E+01  0.9742146E-01
  6400.  0.4245962E+02  0.4081675E+01  0.9613074E-01
  6450.  0.4245684E+02  0.4027747E+01  0.9486687E-01
  6500.  0.4245374E+02  0.3974900E+01  0.9362897E-01
  6550.  0.4245034E+02  0.3923105E+01  0.9241634E-01
  6600.  0.4244666E+02  0.3872339E+01  0.9122836E-01
  6650.  0.4244271E+02  0.3822569E+01  0.9006421E-01
  6700.  0.4243851E+02  0.3773773E+01  0.8892331E-01
  6750.  0.4243407E+02  0.3725924E+01  0.8780501E-01
  6800.  0.4242941E+02  0.3678999E+01  0.8670870E-01
  6850.  0.4242453E+02  0.3632974E+01  0.8563381E-01
  6900.  0.4241945E+02  0.3587826E+01  0.8457974E-01
  6950.  0.4241418E+02  0.3543532E+01  0.8354591E-01
  7000.  0.4240874E+02  0.3500073E+01  0.8253187E-01
  7050.  0.4240314E+02  0.3457425E+01  0.8153701E-01
  7100.  0.4239737E+02  0.3415571E+01  0.8056092E-01
  7150.  0.4239146E+02  0.3374489E+01  0.7960304E-01
  7200.  0.4238540E+02  0.3334162E+01  0.7866298E-01
  7250.  0.4237922E+02  0.3294569E+01  0.7774020E-01
  7300.  0.4237291E+02  0.3255695E+01  0.7683436E-01
  7350.  0.4236649E+02  0.3217522E+01  0.7594498E-01
  7400.  0.4235995E+02  0.3180032E+01  0.7507166E-01
  7450.  0.4235332E+02  0.3143210E+01  0.7421401E-01
  7500.  0.4234658E+02  0.3107040E+01  0.7337167E-01
  7550.  0.4233977E+02  0.3071507E+01  0.7254425E-01
  7600.  0.4233287E+02  0.3036594E+01  0.7173135E-01
  7650.  0.4232587E+02  0.3002289E+01  0.7093271E-01
  7700.  0.4231882E+02  0.2968578E+01  0.7014792E-01
  7750.  0.4231171E+02  0.2935445E+01  0.6937666E-01
  7800.  0.4230452E+02  0.2902879E+01  0.6861865E-01
  7850.  0.4229728E+02  0.2870866E+01  0.6787354E-01
  7900.  0.4228998E+02  0.2839394E+01  0.6714106E-01
  7950.  0.4228263E+02  0.2808450E+01  0.6642090E-01
  8000.  0.4227523E+02  0.2778023E+01  0.6571278E-01
  8050.  0.4226779E+02  0.2748102E+01  0.6501646E-01
  8100.  0.4226030E+02  0.2718674E+01  0.6433163E-01
  8150.  0.4225278E+02  0.2689730E+01  0.6365806E-01
  8200.  0.4224523E+02  0.2661259E+01  0.6299549E-01
  8250.  0.4223765E+02  0.2633250E+01  0.6234366E-01
  8300.  0.4223003E+02  0.2605693E+01  0.6170237E-01
  8350.  0.4222239E+02  0.2578579E+01  0.6107137E-01
  8400.  0.4221473E+02  0.2551898E+01  0.6045042E-01
  8450.  0.4220705E+02  0.2525641E+01  0.5983932E-01
  8500.  0.4219934E+02  0.2499799E+01  0.5923787E-01
  8550.  0.4219162E+02  0.2474363E+01  0.5864584E-01
  8600.  0.4218388E+02  0.2449325E+01  0.5806306E-01
  8650.  0.4217614E+02  0.2424675E+01  0.5748926E-01
  8700.  0.4216837E+02  0.2400408E+01  0.5692437E-01
  8750.  0.4216059E+02  0.2376513E+01  0.5636810E-01
  8800.  0.4215282E+02  0.2352985E+01  0.5582034E-01
  8850.  0.4214503E+02  0.2329814E+01  0.5528088E-01
  8900.  0.4213725E+02  0.2306994E+01  0.5474952E-01
  8950.  0.4212945E+02  0.2284519E+01  0.5422618E-01
  9000.  0.4212165E+02  0.2262380E+01  0.5371062E-01
  9050.  0.4211385E+02  0.2240571E+01  0.5320271E-01
  9100.  0.4210604E+02  0.2219085E+01  0.5270230E-01
  9150.  0.4209824E+02  0.2197917E+01  0.5220924E-01
  9200.  0.4209044E+02  0.2177060E+01  0.5172338E-01
  9250.  0.4208263E+02  0.2156507E+01  0.5124459E-01
  9300.  0.4207484E+02  0.2136253E+01  0.5077270E-01
  9350.  0.4206704E+02  0.2116292E+01  0.5030761E-01
  9400.  0.4205925E+02  0.2096618E+01  0.4984915E-01
  9450.  0.4205146E+02  0.2077226E+01  0.4939723E-01
  9500.  0.4204367E+02  0.2058111E+01  0.4895174E-01
  9550.  0.4203590E+02  0.2039266E+01  0.4851249E-01
  9600.  0.4202813E+02  0.2020687E+01  0.4807939E-01
  9650.  0.4202037E+02  0.2002370E+01  0.4765237E-01
  9700.  0.4201262E+02  0.1984308E+01  0.4723124E-01
  9750.  0.4200486E+02  0.1966497E+01  0.4681594E-01
  9800.  0.4199712E+02  0.1948933E+01  0.4640635E-01
  9850.  0.4198939E+02  0.1931611E+01  0.4600236E-01
  9900.  0.4198166E+02  0.1914526E+01  0.4560387E-01
  9950.  0.4197395E+02  0.1897674E+01  0.4521076E-01
 10000.  0.4196624E+02  0.1881051E+01  0.4482296E-01
